# DEV196 — сквозной сценарий BACnet → FBD → вентилятор → публикация

## Что демонстрирует сценарий

Физическая BACnet/IP-точка контроллера читается драйвером и публикуется в общий Point Runtime. Блок `POINT_INPUT` FBD читает ту же точку по стабильному Core ID. Результат логики экспортируется как виртуальная `FBDExposedPoint`, к которой привязывается анимация вентилятора в Graphics. Затем Graphics включается в страницу Web Application, которая публикуется оператору.

Цепочка данных:

`Trend BACnet/IP controller → BACnet ReadProperty(Present_Value) → Physical Point → Point Runtime → FBD POINT_INPUT → AND / safety logic → FBDExposedPoint → Fan animation → Published Web Page`

**Важно:** встроенный BACnet/IP transport сейчас работает в режиме READ-ONLY. Он читает Present_Value и не отправляет WriteProperty. Поэтому демонстрация показывает достоверную индикацию по обратной связи и результат FBD, но не является командой пуска вентилятора.

## 1. Обнаружить контроллер и импортировать точку

1. В Network Manager выберите физический сетевой интерфейс станции.
2. Запустите явное read-only BACnet/IP Discovery.
3. Проверьте Device Instance, IP/UDP endpoint, Object Type, Object Instance и Present_Value.
4. Нажмите «Исследовать объекты» у найденного контроллера.
5. Выберите нужные объекты и нажмите «Создать драйвер и импортировать поддерживаемые точки» либо импортируйте выбранные точки.
6. Проверьте, что точки созданы у нужного Device и имеют входное направление в AVIC.

Для бинарной обратной связи обычно используется объект Binary Input (BACnet Object Type 3), свойство Present_Value (Property ID 85). Не подставляйте номера объектов по догадке: используйте результат Discovery/контроллера.

## 2. Настроить управляемый BACnet/IP polling

При импорте выбранных BACnet-точек кнопка «Создать драйвер и импортировать поддерживаемые точки» автоматически создаёт остановленный экземпляр BACnet/IP и формирует bindings по подтверждённым Object Identifier. После импорта откройте раздел «Драйверы», выберите станцию и нажмите «Запустить». Для ручной настройки конфигурация BACnet/IP включает:

- `network_id` — ID выбранной физической сети;
- `interface_name` — имя интерфейса ОС;
- `local_address` и `subnet_cidr` — адрес и подсеть локального интерфейса;
- `udp_port` — обычно 47808, если контроллер не настроен иначе;
- `poll_interval_seconds` — период опроса;
- `bindings` — явная таблица Point ID → BACnet object/property; BACnet Device Instance хранится внутри каждой записи binding, а не в сетевых параметрах локального интерфейса.

Пример одной записи binding (значения адреса и идентификаторов заменяются данными реального контроллера):

```json
{
  "point_id": "<CORE_POINT_UUID>",
  "address": ["192.168.1.70", 47808],
  "device_instance": 1234,
  "object_type": 3,
  "object_instance": 1,
  "property_id": 85,
  "scale": 1.0,
  "offset": 0.0
}
```

После запуска экземпляра драйвера проверьте состояние RUNNING/DEGRADED, диагностику опроса и Point Runtime. Для продолжения сценария точка должна иметь актуальное значение и качество GOOD. При тайм-ауте значение не должно маскироваться как исправное: качество переходит в BAD_COMMUNICATION.

## 3. Привязать физическую точку к FBD

1. Откройте FBD Studio нужной станции.
2. Добавьте блок `POINT_INPUT`.
3. Выберите физическую BACnet-точку из каталога/инженерного дерева либо перетащите её в редактор.
4. Проверьте имя, устройство, тип сигнала и качество точки.
5. Соедините выход `POINT_INPUT.OUT` с логикой. В демонстрационном примере он соединён с `AND` вместе с входом состояния тепловой защиты.
6. Подключите результат к `BOOL_OUTPUT` и экспортируйте выход через FBD Point с уникальным tag/path.
7. Выполните Compile Preview, исправьте все ошибки и только затем Compile.
8. Запустите FBD Runtime и проверьте, что виртуальная FBD-точка получает значение и качество GOOD.

FBD использует тот же Core Point ID, а не копию значения. Межстанционные ссылки запрещены. При качестве физической точки, отличном от GOOD, логика не должна выдавать нормальный достоверный статус.

## 4. Привязать выход FBD к вентилятору

1. Откройте Graphics Workbench и создайте мнемосхему станции.
2. Добавьте символ вентилятора.
3. В его bindings выберите виртуальную FBDExposedPoint как feedback.
4. Для анимации используйте boolean converter; качество привяжите отдельно, чтобы BAD/STALE не выглядели как нормальный останов.
5. Сохраните графику и проверьте её live binding evaluation.

Анимация отражает вычисленное состояние FBD. Она не посылает команду в BACnet-контроллер.

## 5. Создать и опубликовать операторскую страницу

1. Откройте Repository → Web Application.
2. Создайте сайт и страницу AHU-01.
3. Добавьте два виджета Value: физическая BACnet-точка и виртуальная FBD-точка.
4. Назначьте странице Graphics-документ с вентилятором.
5. Сохраните черновик и нажмите Publish.
6. Откройте URL вида `/published/<station-id>/ahu-01`.
7. Проверьте отображение значений, качества и live-анимацию вентилятора.

Публикация использует immutable snapshot страницы и назначенной графики. Значения читаются из Point Runtime; опубликованная страница не исполняет произвольный JavaScript и не обходит Command Manager.

## Проверки и границы приёмки

- Автотест DEV196 использует fake BACnet ReadProperty peer, чтобы воспроизводимо проверить Driver Manager polling → Point Runtime → FBD → FBDExposedPoint → Graphics → Web Page publication в CI.
- Fake peer не является подтверждением совместимости с конкретной моделью Trend-контроллера.
- Физический hardware acceptance требует запуска AVIC на компьютере в той же IP-сети с реальным контроллером, сверки Device Instance/Object Identifier и проверки актуальности Present_Value.
- BACnet WriteProperty, команды управления, приоритетная запись и read-back пока не входят в этот read-only демонстрационный сценарий.
